# 跨日确定性日前优化模型

## 1. 模型边界

模型使用准确预测，在 24 小时正式调度区间外增加次日 3 小时前视。每个窗口固化当天决策，并将储能电量和未完成柔性任务传递到下一天。不包含日内修正、预测误差、售电、任务削减、算力服务缺口或并网容量优化。

## 2. 算力与功耗

到达负荷中 70% 为到达即执行的非柔性部分，30% 为可延迟部分。对每个到达时刻 $o$，柔性任务量必须在 $o$ 至 $o+3$ 小时内完整执行：

\[
\sum_{\tau=o}^{o+3}x_{o,\tau}=0.30L_o,
\qquad
0\le L_t^{\mathrm{run}}\le0.90.
\]

服务器功耗采用空闲功耗与最大功耗之间的线性模型：

\[
P_t^{\mathrm{IT}}=N\left[P^{\mathrm{idle}}+
(P^{\max}-P^{\mathrm{idle}})L_t^{\mathrm{run}}\right]/1000,
\qquad
P_t^{\mathrm{DC}}=\mathrm{PUE}\,P_t^{\mathrm{IT}}.
\]

其中服务器数量为 12,500，单台最大功率为 0.55 kW，空闲功率比例为 0.60，故单台空闲功率为 0.33 kW；PUE 固定为 1.10。

## 3. 电力平衡与容量

每小时满足：

\[
P_t^{\mathrm{grid}}+P_t^{\mathrm{solar,use}}+P_t^{\mathrm{wind,use}}
+P_t^{\mathrm{dis}}=P_t^{\mathrm{DC}}+P_t^{\mathrm{ch}}.
\]

电网只允许购电：

\[
0\le P_t^{\mathrm{grid}}\le6.6\ \mathrm{MW}.
\]

风光利用与弃电分别守恒：

\[
P_t^{r,\mathrm{use}}+P_t^{r,\mathrm{curt}}=P_t^{r,\mathrm{avail}},
\qquad r\in\{\mathrm{solar},\mathrm{wind}\}.
\]

光伏为 3.0 MWdc，DC/AC 比为 1.15，交流逆变器容量约 2.609 MW；风电等效装机为 6.6 MW。

## 4. 储能模型

储能容量为 2 MWh，充、放电功率上限均为 0.5 MW，充、放电效率分别为 0.95 和 0.90。电量状态满足：

\[
E_{t+1}=E_t+0.95P_t^{\mathrm{ch}}\Delta t
-\frac{P_t^{\mathrm{dis}}\Delta t}{0.90},
\qquad 0.2\le E_t\le1.8\ \mathrm{MWh}.
\]

二进制运行状态保证同一小时不能同时充电和放电；模型不设置充放电活动小时总数上限。实验开始和结算结束的 SOC 均为 0.50，即电量为 1.0 MWh。

## 5. 两级目标

一级目标最小化五项运行成本：

\[
\min C=1000\sum_t\Delta t\left[
\lambda_tP_t^{\mathrm{grid}}
+0.03P_t^{\mathrm{solar,use}}
+0.09P_t^{\mathrm{wind,use}}
+0.015(P_t^{\mathrm{ch}}+P_t^{\mathrm{dis}})
+0.15P_t^{\mathrm{dis}}
\right].
\]

功率单位为 MW，价格单位为 CNY/kWh，成本单位为 CNY。光伏和风电运维按实际利用电量计费；储能运维按充放电吞吐量计费；储能循环退化只按放电量计费。弃风弃光只作为结果指标。

一级最优成本 (C^*\) 求得后加入：

\[
C\le C^*+0.01\ \mathrm{CNY},
\]

随后最小化加权任务延迟：

\[
\min\sum_o\sum_{\tau=o}^{o+3}(\tau-o)x_{o,\tau}.
\]

该顺序消除同成本调度的等价解，同时保持经济目标优先。

## 6. 跨日滚动机制

4 月 30 日使用第 28 天工作负载轨迹预热，生成 5 月 1 日可能存在的遗留任务，预热成本不进入实验。储能算例先对完整 672 小时分析期和 3 小时结算尾段执行 SOC 协调求解，得到各日提交边界。

第 1 至 27 天各求解 24+3 小时并只提交前 24 小时；当日 21–23 时尚未完成的柔性任务连同原始到达时刻传递到下一窗口。次日 3 小时前视只承担其非柔性最低负荷，柔性任务由下一日窗口在完整到期域中创建。第 28 天提交 24 小时分析期和 3 小时结算尾段；尾段不产生新任务，并将最终电量恢复到 1.0 MWh。

## 7. 可行性与数值验收

模型不通过扩大并网容量或削减任务恢复可行性。输入越界或求解状态不满足容差时会明确报错。测试独立核对 CPU 守恒、功率平衡、风光分配、最大 3 小时延迟、SOC 连续、充放电互斥、五项成本重算和初末电量。
