# 固定 3 小时时移下的储能容量×功率敏感性分析

## Material Passport

- Origin Skill: experiment-agent
- Origin Mode: validate
- Origin Date: 2026-08-16
- Verification Status: VERIFIED
- Version Label: validation_v1
- Source: `results/storage_energy_power_sensitivity.csv`、`run_metadata.json`
- Overall Confidence: CAUTION（3×3 确定性网格已复算验证，网格外配置和其他能源情景仍需验证）

## 结论摘要

3×3 网格中最低联合成本为 1,067,962.8219 CNY，出现在 6 MWh / 1.5 MW。能量容量和功率必须匹配：在 6 MWh 下将功率从 0.5 MW 提高到 1.0 MW 可降低 8,747.3551 CNY，但继续提高到 1.5 MW 仅再降低 80.6512 CNY；在 2 MWh 与 4 MWh 下，1.0 MW 以上的功率增益也接近饱和。全部 36 个状态字段均为 `optimal`。

## 实验设定与指标

- 能量容量：2、4、6 MWh。
- 充电与放电功率：0.5、1.0、1.5 MW，二者取相同值。
- 全部格点固定 `max_delay_h=3`、`flex_ratio=0.30`。
- 每个格点独立求解 `renewables_only`、`renewables_shift`、`renewables_storage`、`joint` 四个正式算例。
- `operating_cost_cny` 包含 672 小时分析期与 3 小时结算尾段，不含预热成本。
- 储能对时移价值的影响 = `(renewables_storage - joint) - (renewables_only - renewables_shift)`。

## 求解与数据完整性

- 汇总表 9 行、36 个状态字段全部为 `optimal`。
- 本次重算使用 `relative_gap=0.0`。
- 运行提交：`a796a0d3f0273d6b8673dd626ccdacc41184609c`。
- 九个格点均完整报告，没有删除成本较高或交互效应较弱的格点。
- 未使用统计显著性、置信区间或传统样本效应量。

## 结果汇总

| 能量 (MWh) | 功率 (MW) | 联合成本 (CNY) | 储能基准节省 (CNY) | 有储能时移节省 (CNY) | 储能对时移影响 (CNY) |
| ---: | ---: | ---: | ---: | ---: | ---: |
| 2.0 | 0.5 | 1,094,637.0545 | 14,170.4470 | 29,118.7618 | -711.1716 |
| 2.0 | 1.0 | 1,094,631.7842 | 14,293.8332 | 29,000.6459 | -829.2876 |
| 2.0 | 1.5 | 1,094,631.7698 | 14,293.8332 | 29,000.6603 | -829.2732 |
| 4.0 | 0.5 | 1,081,595.5651 | 27,143.2430 | 29,187.4552 | -642.4782 |
| 4.0 | 1.0 | 1,081,216.0904 | 27,721.8835 | 28,988.2895 | -841.6440 |
| 4.0 | 1.5 | 1,081,215.1514 | 27,727.1009 | 28,984.0110 | -845.9225 |
| 6.0 | 0.5 | 1,076,790.8283 | 32,016.8650 | 29,118.5701 | -711.3634 |
| 6.0 | 1.0 | 1,068,043.4732 | 41,037.2162 | 28,845.5740 | -984.3594 |
| 6.0 | 1.5 | 1,067,962.8219 | 41,136.4441 | 28,826.9974 | -1,002.9361 |

## 容量与功率的边际作用

### 固定功率，提高能量容量

| 固定功率 | 2→4 MWh 的联合成本下降 (CNY) | 4→6 MWh 的联合成本下降 (CNY) | 解释 |
| ---: | ---: | ---: | --- |
| 0.5 MW | 13,041.4894 | 4,804.7368 | 6 MWh 时功率约束明显限制新增能量容量的利用。 |
| 1.0 MW | 13,415.6939 | 13,172.6172 | 两次扩容收益接近，容量与功率匹配较好。 |
| 1.5 MW | 13,416.6184 | 13,252.3295 | 与 1.0 MW 的容量收益近似，额外功率贡献有限。 |

### 固定能量容量，提高功率

| 固定容量 | 0.5→1.0 MW 的联合成本下降 (CNY) | 1.0→1.5 MW 的联合成本下降 (CNY) | 解释 |
| ---: | ---: | ---: | --- |
| 2 MWh | 5.2703 | 0.0144 | 0.5 MW 已基本满足该容量的调度需求。 |
| 4 MWh | 379.4747 | 0.9389 | 1.0 MW 后功率收益基本饱和。 |
| 6 MWh | 8,747.3551 | 80.6512 | 0.5 MW 是明显瓶颈；1.0 MW 后边际收益大幅下降。 |

## 交互关系与解释

1. **最优网格点不等于经济选型结论。** 6 MWh / 1.5 MW 的运行成本最低，但相对 6 MWh / 1.0 MW 只再节省 80.6512 CNY；在没有资本成本的模型中，不能据此证明 1.5 MW 更具全寿命经济性。
2. **容量与功率存在明显互补。** 6 MWh 在 0.5 MW 下的第二次扩容收益降至 4,804.7368 CNY，而在 1.0 MW 下仍为 13,172.6172 CNY，说明较大容量需要足够功率才能释放时移价值。
3. **储能与负载时移存在部分替代。** 九个格点的储能对时移影响均为负，范围为 -1,002.9361 至 -642.4782 CNY；这表示在当前模型内，储能吸收了一部分原本可由负载时移获得的成本套利空间。

## 结论边界

- 网格只有 9 个离散点，不能定位连续参数空间的精确拐点。
- 结果未计入储能资本成本、寿命退化之外的更换成本、预测误差与实时市场偏差。
- 所有结论限于 Houston 2020 年 5 月和当前负载轨迹；跨月份与极端天气情景仍需复算。

## 统计谬误检查

- Coverage: 11/11 checked

| 类型 | 级别 | 检查结果 |
| --- | --- | --- |
| Simpson's paradox | NOTE | 无分组汇总与子组反向趋势检验。 |
| Ecological fallacy | NOTE | 未从系统级网格推断单体设备行为。 |
| Berkson's paradox | NOTE | 不涉及按结果筛选样本；能源数据固定为单月。 |
| Collider bias | NOTE | 不含回归控制变量。 |
| Base-rate neglect | NOTE | 不涉及分类率或条件概率。 |
| Regression to the mean | NOTE | 不属于极端值选组的前后测设计。 |
| Survivorship bias | NOTE | 9 个预设格点全部披露。 |
| Look-elsewhere effect | NOTE | 全网格报告，未只选择最低成本点。 |
| Garden of forking paths | CAUTION | 网格范围和间距固定，但尚无预注册及网格外稳健性检验。 |
| Correlation is not causation | CAUTION | 参数网格的模型内差异不能直接外推为真实系统因果效应。 |
| Reverse causality | NOTE | 不涉及横截面相关方向推断。 |

## 相关产物

- `figures/storage_energy_power_joint_cost.png`
- `figures/storage_energy_power_shift_effect.png`
